<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<title>OCP Mini-Center — Failure Modes &amp; Effects Analysis (Draft v0.1)</title>
<style>
  :root {
    --ink: #1c1e22; --sub: #55595f; --line: #d8dbe0; --bg-panel: #f7f8fa;
    --warn-bg: #fff6e5; --warn-line: #e8c66b; --ok-bg: #eef7ee;
  }
  * { box-sizing: border-box; }
  body {
    font-family: -apple-system, "Segoe UI", Helvetica, Arial, sans-serif;
    color: var(--ink); max-width: 1180px; margin: 0 auto; padding: 40px 24px 100px; line-height: 1.55;
  }
  h1 { font-size: 26px; margin-bottom: 4px; }
  h2 { font-size: 19px; margin-top: 52px; border-bottom: 1px solid var(--line); padding-bottom: 8px; }
  .status { display: inline-block; background: var(--warn-bg); border: 1px solid var(--warn-line); color: #7a5a00;
    font-size: 13px; font-weight: 600; padding: 4px 10px; border-radius: 4px; margin-bottom: 20px; }
  .lede { color: var(--sub); font-size: 15px; max-width: 820px; }
  .callout { background: #fff; border-left: 4px solid #4678AA; padding: 10px 14px; font-size: 13.5px; margin: 14px 0; }
  .callout.warn { border-left-color: #e8c66b; background: var(--warn-bg); }
  table { border-collapse: collapse; width: 100%; margin: 14px 0; font-size: 12.8px; }
  th, td { border: 1px solid var(--line); padding: 7px 9px; text-align: left; vertical-align: top; }
  th { background: var(--bg-panel); font-weight: 600; }
  td.num { text-align: center; font-weight: 700; width: 26px; }
  tr.rpn-high td.rpn { background: #fde8e8; color: #a30000; }
  tr.rpn-med td.rpn { background: #fff6e5; color: #7a5a00; }
  tr.rpn-low td.rpn { background: #eef7ee; color: #1a6b1a; }
  td.rpn { text-align: center; font-weight: 700; width: 40px; }
  .badge { font-size: 10.5px; font-weight: 700; padding: 2px 6px; border-radius: 8px; white-space: nowrap; }
  .badge-open { background: #fde8e8; color: #a30000; }
  .badge-decided { background: var(--ok-bg); color: #1a6b1a; }
  .badge-verify { background: #e7f0fa; color: #1a4a78; }
  .fix { background: #fde8e8; padding: 1px 5px; border-radius: 3px; }
  .fixed-to { background: #eef7ee; padding: 1px 5px; border-radius: 3px; }
  footer { margin-top: 60px; color: var(--sub); font-size: 12px; border-top: 1px solid var(--line); padding-top: 14px; }
  code { background: #eef0f2; padding: 1px 5px; border-radius: 3px; font-size: 12.5px; }
</style>
</head>
<body>

<h1>OCP Mini-Center — Failure Modes &amp; Effects Analysis</h1>
<div class="status">DRAFT v0.1 — companion to the Basis of Design; Severity/Likelihood/Detection are engineering-judgment estimates (1–5 scale), NOT derived from field failure-rate data — treat RPN as a relative prioritization tool, not a statistical guarantee</div>
<p class="lede">Systematic failure analysis across five subsystems, built to actually earn "ironclad" rather than assert it. Corrects two specific errors that showed up (and repeated) in outside AI-assisted research, credits the ideas that were right, and adds several failure modes that hadn't been raised yet — particularly around remote monitoring, which is the part that makes "zero on-site maintenance" real instead of aspirational.</p>

<div class="callout warn">
<strong>ARCHITECTURE PIVOT (2026-09-28):</strong> the Mini-Center dropped the Diablo 400 800VDC bus and the Chilldyne negative-pressure CDU — commercial OEM AI racks (GB200 NVL72-class) take standard AC and convert to DC internally, so a proprietary DC-bus facility can't host real customer hardware. New baseline: standard 480V/415V AC straight to the rack, standard OCP BMQC-compliant positive-pressure CDU (Motivair MCDU-25), leak risk mitigated via welded stainless containment pans + zoned leak-detection rope rather than a vacuum loop. Rows below updated accordingly; see `lib/engineering_math.py`'s Mini-Center section for the full rationale. The original 4-rack Pod elsewhere in this repo keeps the Diablo 400 architecture — it's a deliberate hyperscale-showcase design, not superseded.
</div>

<div class="callout warn">
<strong>TWO-SKID ARCHITECTURE (2026-09-29):</strong> the Primary Design tier scaled to 4 racks/520kW, which doesn't physically fit generator + heat rejection + compute in one 40ft box (a real, checked volumetric constraint, not a judgment call). Split into <strong>Skid A (Compute)</strong> — 40ft HC container, 4 racks, 2 CDUs, 1200A switchgear/ATS, 10kVA Aux UPS, IMP partition wall — and <strong>Skid B (Mechanical/Power)</strong> — standard flatbed, 600kW-class generator + 550kW adiabatic cooler. Mated on-site via Cam-Lok power cables (paralleled per phase for the 1200A total), 3" grooved Victaulic fluid couplings (matches Motivair's real 3" connection size), and a ruggedized Amphenol/MIL-spec multi-pin connector for the inter-skid PLC handshake — deliberately mirroring already-proven industry (Crusoe-style) multi-skid deployment practice, not an invented scheme. Rows below re-scoped by skid where the risk profile genuinely differs (structural/transit, leak containment) — most electrical/cooling/monitoring findings apply to Skid A regardless of the split.
</div>

<div class="callout warn">
<strong>NEW OPEN QUESTIONS FROM THE SPLIT (2026-09-29), not yet resolved</strong>: (1) exact control logic for the leak-trip sequence — when Skid A's zoned rope detects fluid, what precisely happens to the CDU pumps and the main ATS, in what order; (2) confirming the out-of-band monitoring stack's independent battery (already decided, FMEA 5.2) actually covers the Starlink dish specifically through a full blackout, not just the edge gateway; (3) skid-to-skid comms protocol between Skid B's generator and Skid A's switchgear/CDUs — Modbus TCP over ruggedized ethernet is the working assumption (reuses a protocol Motivair's CDU already speaks), not yet confirmed as the final choice.
</div>

<div class="callout warn">
<strong>Two corrections carried through this whole document:</strong><br>
1) BBU ride-through is <span class="fix">NOT</span> "3-to-5 minutes" — the real OCP Diablo 400 spec (Sec 9.2.1.1) states <span class="fixed-to">45–90 seconds at 100% load</span>. Every mitigation involving battery ride-through below is sized against the real number.<br>
2) "NEMA 4X / IP55" is <span class="fix">not a valid equivalence</span> — NEMA 4X corresponds to <span class="fixed-to">IP66</span>. Every enclosure-rating item below specifies IP66, and HEPA filtration is replaced with MERV 13–16 (adequate for dust/pollen exclusion at a fraction of the pressure-drop and replacement burden — HEPA actively works against the zero-maintenance goal).
</div>

<h2>Severity (S) / Likelihood (L) / Detection Difficulty (D) scale — 1 (best) to 5 (worst)</h2>
<table>
<tr><th>Score</th><th>Severity</th><th>Likelihood</th><th>Detection Difficulty</th></tr>
<tr><td class="num">1</td><td>No impact to load</td><td>Rare over deployment life</td><td>Obvious, immediate local alarm</td></tr>
<tr><td class="num">3</td><td>Partial derate / degraded redundancy</td><td>Plausible 1–2× per deployment life</td><td>Detectable only via trend/remote monitoring</td></tr>
<tr><td class="num">5</td><td>Full outage or hardware damage</td><td>Expected to occur repeatedly</td><td>Silent until catastrophic — no local indication</td></tr>
</table>
<p class="lede">RPN = S × L × D. <span class="badge rpn-high" style="padding:2px 8px;">≥45</span> address before this design is called ironclad. <span class="badge rpn-med" style="padding:2px 8px;background:#fff6e5;color:#7a5a00;">20–44</span> mitigate, monitor. <span class="badge rpn-low" style="padding:2px 8px;background:#eef7ee;color:#1a6b1a;">&lt;20</span> acceptable residual risk.</p>

<h2>1. Structural &amp; Transit</h2>
<table>
<tr><th>#</th><th>Failure Mode</th><th>Effect</th><th>S</th><th>L</th><th>D</th><th>RPN</th><th>Mitigation</th><th>Status</th></tr>
<tr class="rpn-med"><td>1.1</td><td>Concentrated rack/CDU point-load exceeds stock container floor rating during transit or service life</td><td>Floor panel deformation, misaligned rack rails, damaged quick-disconnects on arrival</td><td class="num">4</td><td class="num">3</td><td class="num">3</td><td class="rpn">36</td><td><strong>Scoped to Skid A only (2026-09-29, two-skid split)</strong>: bolt-down steel spreader plates under each rack's feet, distributing load across the container's existing floor crossmembers — over-designed to 2× worst-case dynamic load as a deliberate margin, closed as a decision (see checklist). Applies to Skid A (compute container) only — Skid B carries the generator and heat rejection unit, which are heavy iron on a standard flatbed, not point-loaded electronics.</td><td><span class="badge badge-decided">CLOSED — deliberate over-design, not a tight calc</span></td></tr>
<tr class="rpn-med"><td>1.2</td><td>Repeated transport vibration loosens electrical terminations or pipe unions over multiple duty cycles</td><td>Intermittent electrical fault (fire risk) or slow coolant leak, not present at first commissioning</td><td class="num">4</td><td class="num">3</td><td class="num">4</td><td class="rpn">48</td><td>Elastomeric vibration isolators under CDU skids; locking/safety-wired fasteners on all field terminations; <strong>mandatory re-torque/leak-check as a commissioning step after every transport leg</strong>, not just at factory build</td><td><span class="badge badge-open">OPEN — needs a written commissioning checklist</span></td></tr>
<tr class="rpn-low"><td>1.3</td><td>Corner-casting/twist-lock failure or improper rigging during crane stacking</td><td>Dropped module — catastrophic, but low likelihood with correct procedure</td><td class="num">5</td><td class="num">1</td><td class="num">1</td><td class="rpn">5</td><td>Standard ISO-rated corner castings only; crane rigging procedure documented in the deployment SOP; certified rigger required by procedure, not left to site judgment</td><td><span class="badge badge-verify">Process control, not hardware — write the SOP</span></td></tr>
<tr class="rpn-med"><td>1.4</td><td>Unpaved rural access-road shock loading exceeds container's rated tolerance, unnoticed</td><td>Cumulative structural fatigue with no record of when/whether it happened</td><td class="num">3</td><td class="num">3</td><td class="num">5</td><td class="rpn">45</td><td><strong>Split by skid (2026-09-29)</strong>: Skid A (compute — servers, PCIe cards) keeps wire-rope isolation and an instrumented shock/accelerometer logger, since electronics are genuinely vibration-sensitive. Skid B (generator + adiabatic cooler on a standard flatbed) is heavy mechanical iron, not vibration-sensitive the same way — standard rigid flatbed tie-downs are sufficient, no isolation system needed. Pre-survey the transit route for known-bad sections where feasible, for both skids.</td><td><span class="badge badge-open">OPEN — Skid A logger not yet selected; Skid B tie-down spec is standard/trivial</span></td></tr>
</table>

<h2>2. Electrical &amp; Power Continuity</h2>
<table>
<tr><th>#</th><th>Failure Mode</th><th>Effect</th><th>S</th><th>L</th><th>D</th><th>RPN</th><th>Mitigation</th><th>Status</th></tr>
<tr class="rpn-high"><td>2.1</td><td>Grid outage; generator start + ATS transfer takes longer than the rack's real BBU window</td><td>Rack IT load loses power before generator stabilizes — hard shutdown, not a graceful one</td><td class="num">5</td><td class="num">3</td><td class="num">3</td><td class="rpn">45</td><td><strong>Reference number needs updating (2026-09-28):</strong> the 45–90s figure came from the Diablo 400 rack's own internal BBU spec, which the Mini-Center no longer uses. The Mini-Center now hosts standard OEM AI racks (GB200 NVL72-class) with their own ride-through spec — that's the number that actually matters now, and it hasn't been pulled yet. ASCO 7000 Series confirmed as the ATS candidate; its own delays are adjustable, so it's not the bottleneck once the real target window is known. <strong>No generator product, and no OEM rack ride-through spec, has been selected/pulled yet.</strong></td><td><span class="badge badge-open">OPEN — needs the OEM rack's real ride-through spec, not the retired Diablo 400 figure</span></td></tr>
<tr class="rpn-high"><td>2.2</td><td><strong>CDU pump loses power independently of the rack's BBU</strong> during the same transfer event</td><td>Racks stay powered (protected by their own BBU) while coolant flow stops — GPUs run hot with no flow, which is arguably worse than a clean shutdown</td><td class="num">5</td><td class="num">3</td><td class="num">4</td><td class="rpn">60</td><td><strong>Re-specced for the Motivair MCDU-25 (2026-09-28):</strong> proposed dedicated ~10kVA aux UPS for the CDU pump/controls circuit. Sanity-checked against the real cutsheet: MCDU-25's own FLA (9.1A @ 460V/3PH) works out to ~7.25kVA apparent draw, so 10kVA gives a real ~38% margin, not just a round number. Still need the actual required ride-through duration (tied to item 2.1's now-open OEM rack timing question) to confirm the UPS's runtime, not just its power rating.</td><td><span class="badge badge-verify">Sized against real FLA; runtime duration still open</span></td></tr>
<tr class="rpn-med"><td>2.3</td><td>Sidecar AC/DC rectifier module failure</td><td>Total loss of the ±400VDC bus if not redundant</td><td class="num">5</td><td class="num">2</td><td class="num">2</td><td class="rpn">20</td><td>OCP Diablo 400 Sec 10 explicitly supports a multi-rack sidecar parallel option — spec N+1 rectifier modules rather than a single unit</td><td><span class="badge badge-verify">Real spec support confirmed; sizing not yet done</span></td></tr>
<tr class="rpn-low"><td>2.4</td><td>Single PDU (A or B) fails</td><td>Rack loses one of two feeds</td><td class="num">3</td><td class="num">2</td><td class="num">1</td><td class="rpn">6</td><td>Already 2N by design (dual-fed racks). <strong>Not yet confirmed:</strong> whether the OCP ORv3 rack's internal power shelf actually accepts and fails over between both A/B inputs — verify against the rack's actual PSU spec, don't assume.</td><td><span class="badge badge-verify">Verify against rack PSU spec</span></td></tr>
<tr class="rpn-med"><td>2.5</td><td>Lightning/surge event on an exposed rural overhead utility or generator feed</td><td>PDU/rack power-shelf damage — rural sites often run overhead lines with higher lightning exposure than urban underground service</td><td class="num">4</td><td class="num">3</td><td class="num">2</td><td class="rpn">24</td><td><strong>Structurally resolved 2026-09-29</strong> (corrected "Rectifier/PDU" wording above — no rectifier exists in this design, stale pre-pivot language). Entrance SPD spec locked: 480Y/277V 3-phase 4-wire, IEEE C62.41(.2) Category C exposure classification (service entrance / severe exposure — matches an unmanned rural overhead-fed or generator-adjacent site), sized to 250kA per phase per common commercial-SPD Category C sizing practice. <strong>Note:</strong> the 250kA figure is sound engineering judgment consistent with standard practice for this exposure class, not a number IEEE C62.41 itself mandates — the standard defines the exposure category/test waveform, not a required product rating. Includes Form C dry-contact degradation monitoring, wired to the Skid A PLC/edge gateway — an SPD that silently fails after absorbing a strike is worse than none, since it leaves the site unprotected for the next event with no visibility.</td><td><span class="badge badge-decided">SPD spec locked 2026-09-29</span></td></tr>
</table>

<h2>3. Cooling &amp; Fluid Management</h2>
<table>
<tr><th>#</th><th>Failure Mode</th><th>Effect</th><th>S</th><th>L</th><th>D</th><th>RPN</th><th>Mitigation</th><th>Status</th></tr>
<tr class="rpn-med"><td>3.1</td><td>Positive-pressure fitting/connector leak at a blind-mate connection (BMQC-style), in an unmanned site with no one to notice immediately</td><td>Coolant loss, potential equipment damage if undetected</td><td class="num">4</td><td class="num">2</td><td class="num">3</td><td class="rpn">24</td><td><strong>Scoped to Skid A only</strong> — welded stainless containment pan + zoned leak-detection rope. <strong>REVISED two-stage logic (2026-09-29), superseding the earlier simultaneous-trip decision</strong>: (1) leak rope trips a hardwired dry contact into the E-stop interlock of both Motivair MCDU-25s — pumps only, killing coolant flow instantly and letting the racks' own BMC-driven thermal protection do a graceful shutdown (checkpoints saved) instead of a hard crash. The main 1200A breaker/ATS stays energized. (2) A separate VESDA-style smoke/fire detection system, not the leak rope, is what shunt-trips the main breaker — reserved for an actual ignition event, not a fluid leak. <strong>This revision rests on physical separation, not voltage magnitude</strong>: it only holds if the 480V busway is genuinely routed away from the fluid drainage path (e.g., overhead, with the containment pan as the sole low point everything drains to) — that must be an explicit, locked layout requirement in the Basis of Design, not an assumption. (An earlier version of this argument leaned on "54VDC can't sustain an arc flash," which likely misapplies this project's own already-flagged legacy OCP 48V-class busbar figure to unverified GB200-class internal wiring — dropped as unreliable; the separation argument stands on its own without it.)</td><td><span class="badge badge-verify">Two-stage logic locked; physical busway/fluid separation requirement not yet drawn into the layout; rope + VESDA hardware not yet selected</span></td></tr>
<tr class="rpn-med"><td>3.2</td><td>Exterior dry-cooler loop freezes or fluid thickens during rapid cold-snap</td><td>Loss of heat rejection, or physical pipe damage from ice</td><td class="num">4</td><td class="num">3</td><td class="num">2</td><td class="rpn">24</td><td>Mixing/bypass valve holding a minimum supply-temperature floor; trace heating + insulation on exposed exterior runs. <strong>Clarify architecture:</strong> the exterior (primary/facility) loop to the dry cooler likely needs a <em>higher</em> glycol % than the CDU's internal secondary loop, since only the exterior loop is exposed to true ambient — don't assume one PG% applies to both loops.</td><td><span class="badge badge-open">OPEN — confirm two-loop glycol strategy explicitly</span></td></tr>
<tr class="rpn-low"><td>3.3</td><td>Coolant quality degradation (glycol breakdown, particulate, biological growth) goes unnoticed in an unmanned site</td><td>Gradual heat-exchanger fouling, reduced thermal performance over months</td><td class="num">3</td><td class="num">3</td><td class="num">2</td><td class="rpn">18</td><td>CDU already has water-quality sensing + 5-micron side-stream filtration built in — <strong>must confirm this is actually wired into remote alerting</strong> (see Section 5), not just shown on a local touchscreen nobody's there to read</td><td><span class="badge badge-verify">Hardware exists; alerting path not confirmed</span></td></tr>
<tr class="rpn-high"><td>3.4</td><td>Heat rejection device undersized for the actual worst-case ambient at a given deployment site</td><td>Secondary loop temperature rises, GPU throttling or shutdown on the hottest days</td><td class="num">4</td><td class="num">4</td><td class="num">3</td><td class="rpn">48</td><td>Size against real regional ASHRAE 0.4% design-day dry-bulb data per site, not a generic assumption — this is Risk Register Item 2 from the Basis of Design, still open</td><td><span class="badge badge-open">OPEN — device not yet selected</span></td></tr>
<tr class="rpn-med"><td>3.5</td><td>CDU-1 fails; CDU-2 standby doesn't actually switch over cleanly</td><td>Total cooling loss despite having "redundant" hardware — a control-logic failure, not a hardware one</td><td class="num">5</td><td class="num">2</td><td class="num">3</td><td class="rpn">30</td><td>Automated failover valve/control logic <strong>must be verified by a forced-failure commissioning test</strong> (deliberately fail CDU-1, time CDU-2's pickup) before the site is called complete — redundancy that's never been tested isn't proven redundancy</td><td><span class="badge badge-open">OPEN — needs a commissioning test procedure</span></td></tr>
<tr class="rpn-high"><td>3.6</td><td>CDU compartment ambient exceeds the unit's own rated operating envelope (independent of exterior heat-rejection capacity or fluid freeze protection)</td><td>Onboard PLC/VFD/pump electronics trip or degrade — the 5–40°C figure this was built on (Chilldyne) failed in 3 of 4 representative climate scenarios (Hot-Dry, Cold-Wet, Cold-Dry) in direct simulation</td><td class="num">5</td><td class="num">4</td><td class="num">3</td><td class="rpn">60</td><td><strong>Vendor changed 2026-09-28 (Motivair MCDU-25 replaces Chilldyne CF-CDU300) — checked our own downloaded Motivair cutsheet directly: it publishes NO ambient operating temperature spec at all.</strong> The whole 3-tier Climate-Kit strategy (baseline / Hot-Climate redundant split HVAC / Cold-to-Extreme heater+insulation) was sized against Chilldyne's specific 5–40°C figure — that number is now unconfirmed for the CDU we're actually planning to use, not just "probably similar." Don't treat the climate-kit framework as validated for Motivair until a real ambient spec is found (their own installation/IOM manual, not the marketing cutsheet, is the next place to check) or independently derived from the PLC/VFD components' own industrial ratings.</td><td><span class="badge badge-open">OPEN — climate-kit sizing now rests on an unverified premise for the actual chosen vendor</span></td></tr>
</table>

<h2>4. Environmental &amp; Enclosure Ingress</h2>
<table>
<tr><th>#</th><th>Failure Mode</th><th>Effect</th><th>S</th><th>L</th><th>D</th><th>RPN</th><th>Mitigation</th><th>Status</th></tr>
<tr class="rpn-med"><td>4.1</td><td>Agricultural dust/pollen ingress fouling the electrical compartment</td><td>Switchgear/rectifier contamination, eventual insulation breakdown</td><td class="num">4</td><td class="num">3</td><td class="num">3</td><td class="rpn">36</td><td><strong>Two-tier spec, reconciled 2026-09-29</strong> (this row previously said IP66/MERV13-16 for the whole enclosure, which contradicted the later 2026-09-28 envelope-bounding decision that down-scoped the *overall container* to IP55/MERV13 — never reconciled until now): overall container envelope = IP55/MERV13 (matches the bounded -40/+48°C, realistic rural-dust operating envelope). The electrical/CDU compartment specifically, behind the locked IMP partition wall (Basis of Design Section 12.1), stays the stricter IP66/MERV13-16 as a deliberate internal over-spec for the switchgear/PLC/VFD electronics — flagged as a judgment call, not yet independently confirmed as the intended framing.</td><td><span class="badge badge-decided">Two-tier spec reconciled 2026-09-29</span></td></tr>
<tr class="rpn-low"><td>4.2</td><td>Humidity/condensation inside the electrical room from diurnal temperature swings</td><td>Corrosion, tracking on exposed terminals</td><td class="num">3</td><td class="num">3</td><td class="num">2</td><td class="rpn">18</td><td>Dew-point-controlled space heater or small dehumidifier, tied to the same positive-pressure control loop</td><td><span class="badge badge-open">OPEN — not yet sized</span></td></tr>
<tr class="rpn-low"><td>4.3</td><td>Corrosion from coastal salt air or agricultural chemical aerosols at some deployment sites</td><td>Long-term enclosure/hardware degradation</td><td class="num">2</td><td class="num">3</td><td class="num">3</td><td class="rpn">18</td><td>Marine-grade exterior coating; corrosion-resistant fasteners on all exterior hardware</td><td><span class="badge badge-decided">Reasonable as-proposed</span></td></tr>
<tr class="rpn-med"><td>4.4</td><td>Rodent/insect ingress and nesting in the enclosure — a very common, often-underestimated failure mode for unmanned outdoor electrical equipment</td><td>Chewed wiring insulation, nest material blocking airflow/filters</td><td class="num">3</td><td class="num">3</td><td class="num">3</td><td class="rpn">27</td><td><strong>Not mentioned in either outside research pass.</strong> Sealed conduit penetrations, screened vents — the IP66 rating from 4.1 happens to exclude most pests as a side benefit, but conduit/cable penetrations need explicit sealing, they're the usual entry point</td><td><span class="badge badge-open">OPEN — new item</span></td></tr>
</table>

<h2>5. Controls, Monitoring &amp; Zero-Maintenance Enablement</h2>
<p class="lede">This category didn't exist in either outside research pass, and it's the one that actually determines whether "zero on-site maintenance" is real or aspirational — a perfectly reliable machine that fails silently with nobody watching isn't zero-maintenance, it's zero-warning.</p>
<table>
<tr><th>#</th><th>Failure Mode</th><th>Effect</th><th>S</th><th>L</th><th>D</th><th>RPN</th><th>Mitigation</th><th>Status</th></tr>
<tr class="rpn-high"><td>5.1</td><td>Fault occurs but only surfaces on a local touchscreen with no one on-site to see it</td><td>A real, detectable fault goes unnoticed until it's catastrophic</td><td class="num">5</td><td class="num">4</td><td class="num">2</td><td class="rpn">40</td><td><strong>Skid-to-skid comms resolved 2026-09-29</strong>: Modbus TCP over ruggedized Ethernet — Motivair's CDU confirmed to natively speak Modbus (checked directly against its cutsheet); ASCO ATS and Generac generator support not yet independently verified, treated as likely but unconfirmed. Skid A's PLC acts as Modbus Master, polling CDU/PDU/ATS/generator status and closing the loop on Skid B's adiabatic cooler fan speed against the 45°C fluid limit. Physical link: single Amphenol/MIL-spec multi-pin connector carrying dual CAT6A (primary + redundant) in a shielded waterproof umbilical between skids. Local alert logic still runs on Skid A's edge gateway, not cloud-dependent. Gateway hardware selection not yet done.</td><td><span class="badge badge-verify">Comms architecture resolved; gateway hardware pending; ASCO/Generac Modbus support unverified</span></td></tr>
<tr class="rpn-high"><td>5.2</td><td>Site has no reliable fixed internet or cellular coverage — exactly the "lack of roadways and resources" scenario this design targets</td><td>"Zero maintenance" quietly becomes "zero visibility" — the monitoring system in 5.1 is useless without a path out</td><td class="num">5</td><td class="num">4</td><td class="num">3</td><td class="rpn">60</td><td><strong>Blackout survival path confirmed 2026-09-29</strong>: edge gateway, cellular modem, and Starlink dish are all wired to the same 10kVA Aux UPS as the CDU pumps. Starlink's ~50-75W draw is trivial against 10kVA capacity — huge margin even sharing the bus. On a full blackout (main breaker/ATS trip or generator failure), the gateway keeps polling the dead ATS/generator over Modbus, logs the specific fault code, and transmits over Starlink for hours after the pumps stop — this is the mechanism that turns "went dark, unknown why" into a specific, actionable fault report. Primary=cellular/backup=Starlink dual-antenna architecture from before still applies; low-bandwidth satellite messenger tier still an open question for the most extreme sites. Hardware selection (gateway, modem) not yet done.</td><td><span class="badge badge-verify">Blackout survival logic confirmed; hardware pending</span></td></tr>
<tr class="rpn-med"><td>5.3</td><td>Faults are only detected after they've already happened, not predicted from trend data</td><td>A slow filter-fouling or coolant-quality trend becomes an emergency dispatch instead of a scheduled one</td><td class="num">3</td><td class="num">4</td><td class="num">3</td><td class="rpn">36</td><td>Use the CDU's existing sensor set (flow, pressure, water quality, temperature) for trend-based predictive alerts — "pressure drop rising, schedule a filter swap in 30 days" instead of "cooling failing now"</td><td><span class="badge badge-open">OPEN — analytics layer not designed yet</span></td></tr>
<tr class="rpn-med"><td>5.4</td><td>Even a well-monitored, correctly-diagnosed failure still needs a technician to physically reach a remote site</td><td>Detection ≠ resolution — MTTR at a rural site is inherently longer than at a staffed facility</td><td class="num">4</td><td class="num">3</td><td class="num">3</td><td class="rpn">36</td><td>This is a logistics/business-model question, not a hardware fix — a regional spares depot and dispatch strategy belongs in the go-to-market plan, not the engineering design. Flagged honestly rather than papered over with a fake hardware mitigation.</td><td><span class="badge badge-verify">Business/ops item — see presentation phase</span></td></tr>
</table>

<h2>Summary — Highest-Priority Open Items (RPN ≥ 45)</h2>
<table>
<tr><th>#</th><th>Item</th><th>RPN</th></tr>
<tr><td>3.6</td><td>CDU compartment ambient envelope unconfirmed for the actual chosen vendor (Motivair) — Chilldyne's 5–40°C figure the climate-kit strategy was built on doesn't carry over automatically</td><td class="rpn" style="background:#fde8e8;color:#a30000;">60</td></tr>
<tr><td>5.2</td><td>No redundant out-of-band monitoring comms for genuinely disconnected sites</td><td class="rpn" style="background:#fde8e8;color:#a30000;">60</td></tr>
<tr><td>2.2</td><td>CDU pump ride-through re-specced (~10kVA aux UPS, sanity-checked against real Motivair FLA) but required runtime duration still open</td><td class="rpn" style="background:#fde8e8;color:#a30000;">60</td></tr>
<tr><td>2.1</td><td>Generator/ATS transfer time reference number retired with Diablo 400 — needs the actual OEM rack's own ride-through spec, not yet pulled</td><td class="rpn" style="background:#fde8e8;color:#a30000;">45</td></tr>
<tr><td>1.4</td><td>No instrumented record of transit shock loading</td><td class="rpn" style="background:#fde8e8;color:#a30000;">45</td></tr>
</table>
<p class="lede">3.6 was found through direct simulation against real cutsheet limits (2026-09-28), after this FMEA's v0.1 baseline — a live example of the analysis process catching something neither v0.1 nor either outside research pass had surfaced yet. A mitigation strategy exists (the Climate-Kit approach) but its sizing is not yet verified, so it stays open rather than being marked resolved.</p>

<footer>
  OCP Mini-Center FMEA — Draft v0.1 — 2026-09-28. Companion to <code>docs/minicenter-basis-of-design.html</code>. Severity/Likelihood/Detection scores are engineering judgment, not field data — revisit once real component cutsheets (generator/ATS, heat rejection device) are selected.
</footer>

</body>
</html>
